  Page 134   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 135   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15      0.00
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     90.42
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     91.95
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     59.90
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     75.18
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     96.30
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80


  Page 136   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 137   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15      0.08
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     90.67
  17                    1.27    112.16     46.66     99.95


  Page 138   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     91.96
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     62.62
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.06
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     96.29
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 139   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 140   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15      1.17
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     90.79
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     91.96
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     63.33
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.19
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     96.29
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 141   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 142   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:09 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15      8.81
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     91.45
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     91.95
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     63.39
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.18
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     96.30
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80


  Page 143   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 144   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     34.42
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     93.34
  17                    1.27    112.16     46.66     99.95


  Page 145   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     91.96
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     63.39
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.18
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     96.32
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 146   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 147   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     69.88
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.38
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     91.96
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     63.39
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.19
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     96.78
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 148   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 149   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     79.62
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.74
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     91.96
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     63.39
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.23
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     98.38
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80


  Page 150   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 151   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     95.75
  17                    1.27    112.16     46.66     99.95


  Page 152   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     92.15
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     63.41
  24                    0.67     93.84     26.34      0.00
  25                    0.77     86.25     21.85     76.49
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.65
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 153   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 154   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.75
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     93.22
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     63.63
  24                    0.67     93.84     26.34      0.07
  25                    0.77     86.25     21.85     77.14
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 155   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 156   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:10 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.74
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     95.72
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     64.54
  24                    0.67     93.84     26.34      1.98
  25                    0.77     86.25     21.85     77.90
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80


  Page 157   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 158   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     95.75
  17                    1.27    112.16     46.66     99.95


  Page 159   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     97.75
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     66.22
  24                    0.67     93.84     26.34     19.31
  25                    0.77     86.25     21.85     78.47
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 160   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 161   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.76
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.25
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     67.87
  24                    0.67     93.84     26.34     69.34
  25                    0.77     86.25     21.85     80.16
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 162   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 163   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     95.93
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     68.77
  24                    0.67     93.84     26.34     97.72
  25                    0.77     86.25     21.85     85.98
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     94.86
  30                    0.54     99.29     35.19     99.80


  Page 164   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 165   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     96.57
  17                    1.27    112.16     46.66     99.95


  Page 166   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     69.02
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     93.06
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     94.92
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 167   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 168   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.23
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     69.05
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     95.18
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     95.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 169   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 170   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:11 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.45
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     69.05
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     96.08
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     98.68
  30                    0.54     99.29     35.19     99.80


  Page 171   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 172   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.95


  Page 173   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     69.05
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     96.21
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.74
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 174   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 175   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     69.07
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     96.21
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 176   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 177   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     69.19
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     96.21
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 178   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 179   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     92.98
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.95


  Page 180   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     69.51
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     96.21
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 181   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 182   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     69.97
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     96.22
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 183   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 184   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:12 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     92.99
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     70.38
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     96.31
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 185   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 186   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     93.00
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     97.48
  17                    1.27    112.16     46.66     99.95


  Page 187   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     71.21
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     96.70
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 188   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 189   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     93.35
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.50
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     73.98
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.26
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 190   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 191   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     94.83
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     97.74
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     78.23
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.61
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 192   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 193   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      0.00
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     96.87
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     98.69
  17                    1.27    112.16     46.66     99.95


  Page 194   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     80.73
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 195   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 196   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26      0.22
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.00
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.54
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     81.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 197   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 198   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:13 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26      2.80
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.24
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.76
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     81.86
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 199   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 200   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26     16.08
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 201   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     81.89
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 202   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 203   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26     45.94
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     81.89
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 204   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 205   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26     71.65
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     81.89
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 206   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 207   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26     79.04
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 208   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     81.89
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     97.71
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 209   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 210   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.31
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     81.93
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.72
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 211   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 212   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:14 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.30
  6                     0.79     85.66     20.26     79.72
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.11
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     97.85
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 213   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 214   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     80.35
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 215   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.43
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     98.42
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 216   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 217   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     80.79
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     82.70
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.19
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 218   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 219   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     82.13
  6                     0.79     85.66     20.26     79.72
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.82
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.60
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 220   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 221   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.28
  5                     0.63     82.39     21.15     83.79
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 222   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.85
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 223   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 224   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     84.66
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     82.84
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 225   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 226   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:15 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     88.27
  5                     0.63     82.39     21.15     84.84
  6                     0.79     85.66     20.26     79.72
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.27
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.85
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 227   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 228   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     88.32
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.00
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.24
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 229   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.26
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     82.96
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 230   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 231   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     89.15
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      0.05
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.26
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     98.29
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     84.05
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 232   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 233   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     92.71
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     79.71
  7                     0.26     89.77     21.87      1.37
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     98.54
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     88.45
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 234   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 235   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     97.28
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     79.72
  7                     0.26     89.77     21.87     13.66
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.25
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 236   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.38
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     95.11
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 237   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 238   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.42
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     79.85
  7                     0.26     89.77     21.87     51.19
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     98.28
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.73
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     98.19
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 239   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 240   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:16 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     80.65
  7                     0.26     89.77     21.87     79.51
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     98.57
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     98.65
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 241   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 242   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     82.60
  7                     0.26     89.77     21.87     85.75
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     99.38
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 243   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.10
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 244   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 245   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     84.43
  7                     0.26     89.77     21.87     86.09
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     99.71
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.44
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 246   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 247   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.09
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.58
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 248   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 249   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     85.19
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 250   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 251   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 252   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.20
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.27
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     98.29
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 253   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 254   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:17 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.20
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     98.28
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 255   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 256   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     85.20
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     98.26
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 257   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     98.30
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 258   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 259   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.19
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.29
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     98.45
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 260   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 261   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.20
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     98.53
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     98.96
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 262   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 263   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.40
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.85
  6                     0.79     85.66     20.26     85.20
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.25
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 264   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     98.43
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.50
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 265   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 266   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     97.39
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     84.86
  6                     0.79     85.66     20.26     85.19
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.61
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     98.44
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.67
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 267   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:18 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
