  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 401   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 402   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 403   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 404   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 405   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 406   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     86.08
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 407   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:28 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 408   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:28 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     86.12
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 409   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 410   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     86.77
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 411   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 412   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 413   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     90.29
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 414   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 415   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     96.77
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 416   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 417   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.03
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 418   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 419   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 420   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.29
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 421   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 422   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:29 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 423   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 424   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 425   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 426   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 427   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 428   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 429   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 430   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 431   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 432   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 433   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 434   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 435   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 436   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:30 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 437   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 438   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 439   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 440   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 441   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 442   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 443   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 444   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 445   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 446   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 447   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 448   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 449   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 450   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:31 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 451   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 452   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.07
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 453   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 454   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 455   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.08
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 456   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 457   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     86.11
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 458   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 459   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     86.40
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 460   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 461   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 462   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     87.75
  6                     0.79     85.66     20.26     97.67
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 463   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 464   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:32 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     90.56
  6                     0.79     85.66     20.26     97.68
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 465   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 466   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     92.93
  6                     0.79     85.66     20.26     97.73
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 467   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 468   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 469   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.61
  6                     0.79     85.66     20.26     98.00
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 470   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 471   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     98.66
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 472   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 473   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.23
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 474   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 475   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 476   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.67
  6                     0.79     85.66     20.26     99.38
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 477   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 478   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:33 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 479   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 480   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 481   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 482   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 483   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.67
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 484   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 485   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 486   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 487   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 488   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 489   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 490   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.67
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 491   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 492   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:34 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 493   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 494   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.66
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 495   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 496   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 497   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.67
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 498   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 499   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     93.68
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 500   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 501   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.76
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 502   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 503   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 504   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     93.95
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 505   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 506   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:35 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.12
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 507   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 508   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.17
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 509   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 510   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 511   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 512   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 513   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 514   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 515   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.18
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 516   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 517   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 518   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 519   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 520   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:36 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 521   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 522   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.18
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 523   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 524   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 525   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 526   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 527   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 528   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 529   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.18
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 530   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 531   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 532   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 533   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 534   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:37 Hrs: (continued)
  ----------------------------------------------------------------------
