  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 535   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 536   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.18
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 537   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 538   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 539   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 540   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 541   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 542   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 543   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.18
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 544   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 545   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 546   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 547   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 548   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:38 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.19
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 549   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 550   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.20
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 551   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 552   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 553   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     94.30
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 554   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 555   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     94.61
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 556   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 557   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.01
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 558   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 559   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 560   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.22
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 561   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 562   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:39 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.83
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 563   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 564   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 565   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.84
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 566   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 567   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 568   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 569   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 570   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 571   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 572   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 573   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 574   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 575   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 576   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:40 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 577   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 578   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 579   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 580   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 581   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 582   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 583   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 584   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 585   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 586   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 587   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 588   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 589   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 590   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:41 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 591   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 592   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 593   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 594   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 595   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 596   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 597   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 598   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 599   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 600   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 601   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 602   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 603   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 604   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:42 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.26
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 605   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 606   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.27
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 607   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 608   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 609   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.32
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 610   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 611   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.35
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 612   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 613   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.37
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 614   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 615   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 616   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.38
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 617   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 618   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:43 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.37
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 619   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 620   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.37
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 621   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 622   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 623   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.38
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 624   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 625   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.37
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 626   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 627   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.37
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 628   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 629   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 630   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     95.44
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 631   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 632   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:44 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     95.82
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 633   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 634   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     96.91
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 635   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 636   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 637   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.14
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 638   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 639   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     98.72
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 640   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 641   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.83
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 642   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 643   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 644   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.85
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 645   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 646   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:45 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 647   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 648   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 649   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 650   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 651   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.85
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 652   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 653   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 654   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 655   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 656   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 657   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 658   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.85
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 659   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 660   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:46 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.78
  4                     0.81     82.95     20.45     99.70
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.88
  10                    1.11    108.90     44.73     99.94
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.96
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.76
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.86
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80


  Page 661   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:47 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  31                    0.90    117.59     53.19     99.97
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open


  Page 662   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:47 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.75
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.84
  6                     0.79     85.66     20.26     99.41
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.67
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.93
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.78
  13                    1.16     83.77     21.87     99.67
  14                    0.54     88.79     26.19     99.74
  15                    1.10     94.50     31.00     99.82
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95


  Page 663   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:47 Hrs: (continued)
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.82
  20                    0.93     89.87     27.04     99.75
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.76
  23                    0.86     84.88     20.68     99.60
  24                    0.67     93.84     26.34     99.57
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.86
  28                    0.30     99.67     34.02     99.78
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.81
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.89
  33                    0.77    112.27     47.67     99.95
  34                    0.74    114.84     50.14     99.95
  35                    1.16    104.50     39.07     99.89
  36                    0.47    109.40     43.50     99.93
  37                  -33.91    121.00      0.00      0.00 Reservoir
  
  Link Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open


  Page 664   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:47 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  


  Page 665   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Node Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
  1                     0.49    120.98     55.83    100.00
  2                     1.04     89.89     25.49     99.74
  3                     1.02     90.13     26.78     99.79
  4                     0.81     82.95     20.45     99.71
  5                     0.63     82.39     21.15     98.85
  6                     0.79     85.66     20.26     99.40
  7                     0.26     89.77     21.87     99.30
  8                     0.58     96.88     30.38     99.68
  9                     0.54    104.46     38.46     99.87
  10                    1.11    108.90     44.73     99.92
  11                    1.75    103.96     40.26     99.88
  12                    0.91     87.95     25.31     99.77
  13                    1.16     83.77     21.87     99.68
  14                    0.54     88.79     26.19     99.75
  15                    1.10     94.50     31.00     99.81
  16                    1.21     88.19     23.89     99.77
  17                    1.27    112.16     46.66     99.95
  18                    2.02     89.48     25.38     99.86
  19                    1.88     93.06     30.16     99.83
  20                    0.93     89.87     27.04     99.77
  21                    0.96     87.87     25.07     99.68
  22                    0.97     92.07     28.17     99.75
  23                    0.86     84.88     20.68     99.59
  24                    0.67     93.84     26.34     99.58
  25                    0.77     86.25     21.85     99.69
  26                    1.69     98.99     35.59     99.85
  27                    1.42     95.18     31.28     99.85
  28                    0.30     99.67     34.02     99.77
  29                    0.62     96.94     32.44     99.81
  30                    0.54     99.29     35.19     99.80
  31                    0.90    117.59     53.19     99.98
  32                    1.03    102.90     38.70     99.90
  33                    0.77    112.27     47.67     99.94
  34                    0.74    114.84     50.14     99.96
  35                    1.16    104.50     39.07     99.88
  36                    0.47    109.40     43.50     99.92
  37                  -33.91    121.00      0.00      0.00 Reservoir
  


  Page 666   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  1                     3.67      1.77     66.42      Open
  2                     1.04      1.25     59.42      Open
  3                    -0.03      0.13      1.95      Open
  4                     0.10      0.48     22.96      Open
  5                     0.03      0.12      1.92      Open
  6                    -0.06      0.30      9.72      Open
  7                    -0.11      0.55     30.24      Open
  8                    -0.32      0.61     20.24      Open
  9                    -1.13      0.86     22.92      Open
  10                   -1.88      0.91     19.31      Open
  11                   -2.27      1.09     27.25      Open
  12                   -2.94      1.42     44.07      Open
  13                   -5.29      1.79     54.91      Open
  14                   24.46      2.37     44.83      Open
  15                   18.76      2.29     47.91      Open
  16                   15.49      1.89     33.60      Open
  17                    3.69      1.78     67.04      Open
  18                    1.74      1.33     51.30      Open
  19                    0.74      1.39     94.37      Open
  20                    0.03      0.14      2.52      Open
  21                   -0.63      1.94    231.30      Open
  22                    1.53      1.83    120.41      Open
  23                    2.47      1.89     98.37      Open
  24                    1.14      1.37     70.43      Open
  25                    1.14      0.87     23.59      Open
  26                   -0.18      0.89     72.07      Open
  27                   -1.14      1.37     70.13      Open
  28                    8.91      2.09     59.69      Open
  29                    7.13      1.68     39.48      Open
  30                    1.30      1.00     30.01      Open
  31                    0.05      0.25      6.76      Open
  32                   -0.54      0.65     17.80      Open
  33                   -1.61      1.23     44.67      Open
  34                   -3.75      1.26     28.99      Open
  35                   -4.60      1.56     42.51      Open
  36                    0.12      0.60     34.51      Open
  37                   -1.09      1.31     64.36      Open
  38                   -0.47      0.89     41.36      Open
  39                   -0.13      0.66     41.67      Open
  40                    1.36      1.63     96.65      Open
  41                    0.09      0.45     20.49      Open
  42                    0.07      0.35     12.84      Open
  43                    1.59      0.77     14.12      Open
  44                    0.74      0.57     10.51      Open
  45                   -0.11      0.54     28.50      Open
  46                    0.17      0.87     69.31      Open
  47                    0.13      0.67     42.48      Open


  Page 667   foss_poly_1 -- Bragalli, D'Ambrosio, Lee, Lodi, Toth (2008)
  Link Results at 0:47 Hrs: (continued)
  ----------------------------------------------------------------------
  Link                  Flow  VelocityUnit Headloss    Status
  ID                     LPS       m/s      m/km
  ----------------------------------------------------------------------
  48                   -0.55      0.66     18.24      Open
  49                    0.09      0.46     21.14      Open
  50                    0.09      0.42     18.30      Open
  51                   -1.15      1.38     71.26      Open
  52                   -1.97      1.51     64.83      Open
  53                   -3.90      1.88     74.12      Open
  54                    4.80      1.62     45.91      Open
  55                    0.16      0.82     62.46      Open
  56                   -0.88      1.06     43.40      Open
  57                   -1.88      1.43     59.00      Open
  58                   33.91      1.99     24.25      Open
  
  Node Results at 0:47 Hrs:
  ----------------------------------------------------------------------
  Node                Demand      Head  Pressure   Quality
  ID                     LPS         m         m      mg/L
  ----------------------------------------------------------------------
